## 자동화재탐지설비

### 1. 감지기 형식별 특성

- **다신호식:** 1개의 감지기 내에 서로 다른 종별 또는 감도 등의 기능을 갖춘 것으로서, 일정 시간 간격을 두고 각각 다른 2개 이상의 화재 신호를 발하는 감지기입니다.
- **축적형:** 일정 농도 이상의 연기가 일정 시간 연속하는 것을 전기적으로 검출함으로써 작동하는 감지기입니다 (단순히 작동 시간만을 지연시키는 것은 제외).
- **아날로그식:** 주위의 온도 또는 연기의 양의 변화에 따라 각각 다른 전류치 또는 전압치 등의 출력을 발하는 방식의 감지기입니다.

### 2. 공기관식 차동식 분포형 감지기의 구성요소

- **수열부:** 공기관.
- **검출부:** 다이어프램, 리크구멍, 접점, 시험장치(시험공, 시험레버)로 구성됩니다.

### 4. 작동표시장치 설치 제외 감지기 4가지

1.  차동식 분포형 감지기.
2.  정온식 감지선형 감지기.
3.  방폭구조인 감지기.
4.  수신기에 작동한 내용이 표시되는 감지기 (무선식 감지기는 제외).

### 5. 축적 기능 유/무 감지기 사용 장소

- **축적기능이 있는 감지기를 사용하는 장소:** 지하층 무창층 등으로서 환기가 잘 되지 않는 장소, 실내 면적이 40㎡ 미만인 장소, 감지기의 부착면과 실내 바닥면과의 거리가 2.3m 이하인 장소.
- **축적기능이 없는 감지기를 사용하는 장소:** 교차회로방식에 사용되는 감지기, 급속한 연소 확대가 우려되는 장소에 사용되는 감지기, 축적기능이 있는 수신기에 연결하여 사용하는 감지기.

### 7, 20. 감지기 설치 기준 (거리 및 각도)

- **연기 감지기:**
  - 복도 및 통로: 보행거리 **30m** (3종은 20m)마다 1개 이상.
  - 계단 및 경사로: 수직거리 **15m** (3종은 10m)마다 1개 이상.
  - 벽 또는 보로부터 **0.6m** 이상 떨어진 곳에 설치.
  - 천장 또는 반자 부근에 **배기구**가 있는 경우에는 그 부근에 설치할 것.
- **스포트형 감지기:** **45도** 이상 경사되지 아니하도록 부착해야 합니다.
- **공기관식 차동식 분포형 감지기의 공기관 노출부분:** 감지구역마다 **20m** 이상이 되도록 할 것.

### 9. 감지기 설치 기준 (이격 거리)

- 감지기(차동식 분포형 제외)는 실내의 공기 유입구로부터 **1.5m** 이상 떨어진 위치에 설치할 것.
- 보상식 스포트 감지기는 정온점이 감지기 주위의 평상 시 최고 온도보다 **20°C** 이상 높은 것으로 설치할 것.

### 10, 37. 교차회로방식 (설비 및 제외 감지기)

- **교차회로방식 적용 소화설비 5가지:** 준비작동식 스프링클러 설비, 일제살수식 스프링클러 설비, 이산화탄소소화설비, 할로겐화합물소화설비, 청정소화약재소화설비, 분말소화설비.
  - **설치 이유:** 설비의 오동작을 방지하기 위하여.
- **교차회로방식으로 하지 않아도 되는 감지기 4가지:** 불꽃감지기, 정온식 감지선형 감지기, 분포형 감지기, 복합형 감지기.

### 11. 공기관식 차동식 분포형 감지기의 세부 설치기준

- 하나의 검출부에 접속하는 공기관의 길이는 **100m** 이하.
- 공기관과 감지구역의 각 변과의 수평거리는 **1.5m** 이하.
- 공기관 상호간의 거리는 **6m** 이하 (내화구조 9m 이하).
- 공기관의 두께는 **0.3mm**, 외경(바깥지름)은 **1.9mm** 이상.

### 12, 18. 지하구/지하공동구 설치 감지기

- **지하공동구에 설치할 수 있는 감지기 3가지:** 불꽃감지기, 정온식 감지선형 감지기, 분포형 감지기.
- **지하구 감지기 설치 조건:** 먼지, 습기 등의 영향을 받지 아니하고 **발화지점**을 확인할 수 있는 감지기를 설치해야 합니다.

### 14. 정온식 감지선형 감지기 설치 기준

- **감지구역 각 부분과의 수평거리 (1종 내화구조):** 최대 **4.5m**.
- **늘어지지 않도록 사용하는 것 2가지:** 보조선, 고정금구.
- **굴곡 반경:** **5cm** 이상.
- **배선 가닥수 (단자와 발신기 사이):** **4가닥** (공통 2, 회로 2).

### 15. 광전식 분리형 감지기 설치

- 송광부/수광부는 설치된 뒷벽으로부터 **1m** 이내 위치에 설치.
- 감지기의 광축 길이는 **공칭감시거리** 범위 이내일 것.

### 16. 감지기의 설치 제외 장소 5가지

1.  헛간 등 외부의 기류가 통하는 장소로서 화재 발생을 유효하게 감지할 수 없는 장소.
2.  부식성 가스가 체류하고 있는 장소.
3.  고온도 및 저온도로서 감지기의 기능이 정지되기 쉽거나 유지관리가 어려운 장소.
4.  목욕실, 욕조나 샤워시설이 있는 화장실, 기타 이와 유사한 장소.
5.  프레스공장, 주조공장 등 화재 발생의 위험이 적은 장소로서 감지기의 유지관리가 어려운 장소.

### 17. 일과성 비화재보(nuisance alarm) 방지대책 5가지

1.  비화재보에 적응성 있는 감지기 선정.
2.  설치 장소의 환경에 적응하는 감지기의 설치.
3.  감지기 설치 장소의 주위 환경 개선.
4.  경년변화에 따른 유지보수.
5.  오작동 방지기 설치. (또는 특수감지기 및 인텔리전트 수신기 사용, 축적기능이 있는 수신기 선정, 감지기의 방수시험 강화 등).

### 19. 수신기/감지기 오작동 예시

- 수신기 릴레이 불량에 의한 오작동.
- 모래, 먼지 등 분진에 의한 감지기의 오작동.

### 21. 공기관식 차동식 분포형 감지기 시험

- **시험 방법:** 공기관의 한쪽 끝에 **테스트펌프**를, 다른 한쪽 끝에 **마노미터**를 접속합니다.
- **주요 기능시험:** 화재작동시험(펌프시험), 유통시험, 접점수고시험(다이어프램시험), 작동계속시험, 리크시험.

### 22. 광전식 감지기의 원리

- **광전식 스포트형 감지기:** 연기 입자에 의해 **난반사**된 빛이 수광부 내로 들어오는 것을 감지하는 **산란광**식입니다.
- **광전식 분리형 감지기:** 연기 입자에 의해 수광부의 수광량이 **감소**하므로 이를 검출하는 **감광**식입니다.

### 23. P형 발신기 복구 조치

P형 발신기를 눌렀을 때 지구경종이 울리고 수신기 복구 스위치로 정지되지 않는 경우, 먼저 **P형 발신기의 누름스위치가 복구되었는지** 확인해야 합니다.

### 24. P형 수신기 예비전원 시험 및 양부 판단

- **시험 방법:** 예비전원 시험 스위치를 누른 상태에서 전압계의 지시치 또는 LED 및 전원표시의 절환 여부를 확인하고, 스위치를 떼고 자동절환 릴레이의 작동 상황을 확인합니다.
- **양부 판단 기준:** 전압계의 지시치가 약 **24V**이고, 상용전원 ⇿ 예비전원의 절환에 이상이 없으면 정상입니다.

### 26. 자동화재탐지설비 수신기 설치 기준 5가지

1.  **설치 장소:** 수위실 등 상시 사람이 근무하는 장소에 설치할 것.
2.  **음향 기구:** 그 음량 및 음색이 다른 기기의 소음 등과 명확히 구별될 수 있는 것으로 할 것.
3.  **경계 구역:** 작동하는 경계구역을 표시할 수 있는 것으로 할 것.
4.  **표시등:** 하나의 경계구역은 하나의 표시등 또는 하나의 문자로 표시되도록 할 것.
5.  **2 이상의 수신기 설치 시:** 수신기를 상호 연동하여 화재 발생 상황을 각 수신기마다 확인할 수 있도록 할 것.

### 28. GP형 수신기의 기능

**P형 수신기**의 기능과 **가스누설경보기의 수신부 기능**을 겸한 것입니다.

### 29. 공통선 단선 확인 시험 가부 판단 기준

- **방법:** 수신기 내 접속단자의 회로 공통선을 1선 제거하고, 회로도통시험의 예에 따라 회로선택스위치를 회로별로 회전시킨 후, 전압계 또는 LED를 확인하여 단선을 지시한 경계구역의 회선수를 점검합니다.
- **가부 판단 기준:** 공통선이 담당하고 있는 경계구역의 수가 **7 이하** 일 것.

### 30. 중계기 설치 기준 3가지

1.  수신기에서 직접 감지기회로의 도통시험을 행하지 아니하는 것에 있어서는 수신기와 감지기 사이에 설치할 것.
2.  조작 및 점검에 편리하고 화재 및 침수 등의 재해로 인한 피해를 받을 우려가 없는 장소에 설치할 것.
3.  수신기에 따라 감시되지 아니하는 배선을 통하여 전력을 공급받는 것에 있어서는 전원 입력 측의 배선에 과전류차단기를 설치하고, 해당 전원의 정전이 즉시 수신기에 표시되며 상용/예비전원 시험이 가능하도록 할 것.

### 31. 분산형 중계기의 설치 장소 4가지

1.  발신기세트함 내부 (단독형 또는 옥내소화전 내장형).
2.  스프링클러설비의 접속박스 내부 또는 SVP 내부.
3.  가스계소화설비 수동조작함 내부.
4.  제연댐퍼 수동조작함 내부. (또는 배연창, 방화셔터 연동제어기 내부, 중계기 전용함 내부 등)

### 33. 경계구역 미산입 장소 3곳

외기에 면하여 상시 개방된 부분이 있는 장소로서 외기에 면하는 각 부분으로부터 5m 미만의 범위 안에 있는 부분은 경계구역에 산입하지 않는데, 그 장소는 **차고, 주차장, 창고**입니다.

### 35. 자동화재탐지설비 배선 방법

- **절연저항:** 감지기회로 및 부속회로의 전로와 대지 사이 및 배선 상호간의 절연저항은 1경계구역마다 직류 250V의 절연저항측정기를 사용하여 측정하였을 때 **0.1 MΩ** 이상이 되어야 합니다.
- **P형 수신기 공통선:** 하나의 공통선에 접속할 수 있는 경계구역은 **7개** 이하로 하여야 합니다.
- **종단저항 설치 기준:**
  1.  점검 및 관리가 쉬운 장소에 설치할 것.
  2.  전용함을 설치하는 경우 그 설치 높이는 바닥으로부터 1.5m 이내로 할 것.
  3.  감지기회로의 끝부분에 설치하며, 종단감지기에 설치할 경우에는 구별이 쉽도록 해당 감지기의 기판 및 감지기 외부 등에 별도의 표시를 할 것.

---

## 비상경보/누전경보기/가스누설경보기

### 39. 비상경보설비 축전지설비 절연저항 시험 (DC 500V)

- 절연된 충전부와 외함간: **5 MΩ** 이상.
- 교류 입력측과 외함간: **20 MΩ** 이상.
- 절연된 선로간: **20 MΩ** 이상.

### 41. 비상방송설비 설치 기준 (우선경보방식)

- **경보 방식:** 발화층 및 직상층 우선경보방식.
  - **29층 이하 기준 경보층 (예시):**
    - 2층 이상 발화: 발화층 + 직상층.
    - 1층 발화: 발화층 + 직상층 + 지하층.
    - 지하층 발화: 발화층 + 직상층 + 기타 지하층.
- **확성기 설치 기준:** 각 층에 설치하며, 그 층의 각 부분으로부터 하나의 확성기까지의 수평거리가 **25m 이하**가 되도록 설치.
- **조작부 위치:** 바닥으로부터 **0.8m 이상 1.5m 이하**.

### 42, 45. 누전경보기 설치 기준

- **1급 누전경보기 설치 대상:** 경계전로의 정격 전류가 **60A**를 초과하는 전로.
- **변류기 설치 접지선측:** **제2종 접지선측**의 점검이 쉬운 곳.
- **공칭 작동 전류치:** **200mA** 이하.
- **전원 과전류차단기:** 각 극의 개폐기 및 퓨즈 **15A 이하**, 배선용차단기 **20A 이하**.

### 43. 누전경보기 수신부 절연시험

- **측정 개소:** 절연된 충전부와 외함간 및 차단기구의 개폐부.
- **측정 계기:** 직류 **500V** 절연저항계.
- **절연저항 기준:** **5 MΩ** 이상.

### 46, 47, 48. 가스누설경보기

- **가스누설표시등 (지구등 포함) 색상:** **황색**.
- **구조에 따른 분류:** **단독**형, **분리**형.
- **소요 시간:** 수신 개시로부터 가스누설 표시까지 **60초** 이내.
- **예비전원 축전지 종류:** 알칼리계 2차 축전지, 리튬계 2차 축전지, 무보수 밀폐형 연축전지.
- **예비전원 용량:** 1회선용은 감시 20분 후 경보 10분, 2회로 이상은 감시 10분 후 2회선 작동 및 경보 10분 동안 유효하게 작동할 수 있는 용량.
- **음압 (공업용 주음향장치):** 부착된 음향장치 중심으로부터 1m 떨어진 지점에서 **90dB** 이상이어야 합니다.
- **절연저항 (DC 500V 측정):** 절연된 충전부와 외함간 **5 MΩ** 이상, 절연된 선로간 **20 MΩ** 이상.

---

## 소화설비 (스프링클러, 가스계)

### 49. 옥내소화전설비 비상전원 종류 3가지 및 설치 기준 5가지

- **종류:** 축전지설비, 자가발전설비, 전기저장장치.
- **설치 기준:**
  1.  점검이 편리하고 재해로 인한 피해를 받을 우려가 없는 곳에 설치할 것.
  2.  옥내소화설비를 유효하게 **20분** 이상 작동할 수 있어야 할 것.
  3.  상용전원으로부터 전력 공급이 중단된 때에는 자동으로 비상전원으로부터 전력을 공급받을 수 있도록 할 것.
  4.  비상전원의 설치 장소는 다른 장소와 **방화구획** 할 것.
  5.  비상전원을 실내에 설치하는 때에는 그 실내에 **비상조명등**을 설치할 것.

### 50. 옥내소화전설비 감시제어반 기능

- 각 펌프의 작동 여부를 확인할 수 있는 **표시등** 및 **음향경보** 기능이 있어야 합니다.
- 수조 또는 물올림탱크가 **저수위**로 될 때 표시등 및 음향으로 경보할 것.
- 각 확인회로마다 **도통**시험 및 **작동**시험을 할 수 있어야 합니다.

### 51. 습식 스프링클러설비 동작 순서

화재발생 → 폐쇄형헤드 개방 → 알람체크밸브 작동(개방) → 압력스위치 작동 → 소화설비반에 밸브개방 표시 → 사이렌 경보.

### 52. 스프링클러설비 감시제어반 도통/작동시험 회로 5가지

1.  기동용 수압개폐장치의 압력스위치회로.
2.  수조 및 물올림탱크의 저수위감시회로.
3.  유수검지장치 또는 일제개방밸브의 압력스위치회로.
4.  일제개방밸브를 사용하는 설비의 화재감지기회로.
5.  급수배관에 설치되어 급수를 차단할 수 있는 개폐밸브의 폐쇄상태 확인회로 (탬퍼스위치 회로).

### 54. 준비작동식 스프링클러설비 종단저항 설치 위치 (예시)

- 감지기 A회로, 감지기 B회로.
- 유수검지장치의 압력스위치(PS) 회로.
- 탬퍼스위치(TS) 회로.

### 55. 탬퍼스위치(TS) 설치 장소 5가지

1.  주펌프 흡입측 급수배관에 설치된 개폐표시형 밸브.
2.  주펌프 토출측 급수배관에 설치된 개폐표시형 밸브.
3.  옥상수조측 급수배관에 설치된 개폐표시형 밸브.
4.  유수검지장치 및 일제개방밸브 1차측 개폐표시형 밸브.
5.  준비작동식 유수검지장치 및 일제개방밸브 2차측 개폐표시형 밸브.

### 56. 이산화탄소소화설비 수동식 기동장치 설치 기준

- **설치 개수:** 전역방출방식은 **방호구역**마다, 국소방출방식은 **방호대상물**마다 설치.
- **조작부 높이:** 바닥으로부터 **0.8m 이상 1.5m 이하**.
- **비상 스위치 목적:** 소화약제의 방출을 **지연시키기 위하여** (타이머를 순간 정지시키는 기능).

### 57. 이산화탄소소화설비 수동 조작 시 기동용기 미개방 원인 2가지

1.  제어반에서 솔레노이드밸브까지의 선로 단선.
2.  제어반 내 솔레노이드밸브 선 단자 미결선.

### 58. 할론소화설비 방출표시등 및 사이렌

| 구분           | 설치 위치                 | 설치 목적                                                     |
| :------------- | :------------------------ | :------------------------------------------------------------ |
| **방출표시등** | 방호구역 외부 출입구 상부 | 소화약제의 방출을 알리고, 외부인의 출입을 금지시키기 위하여   |
| **사이렌**     | 방호구역 내부             | 음향으로 경보하여 방호구역 내에 있는 사람을 대피시키기 위하여 |

### 59. 할론 자동소화설비 작동 순서

1.  감지기 작동 (A, B 회로).
2.  제어반에 화재표시등 및 지구표시등 점등.
3.  사이렌 경보.
4.  전자개방밸브(솔레노이드밸브 작동).
5.  기동용기 개방.
6.  소화약재 방출.
7.  압력스위치(PS) 작동.
8.  방출표시등 점등.

---

## 피난구조설비 (유도등, 유도표지, 피난유도선)

### 60. 축광방식 피난유도선 설치 기준 5가지

1.  구획된 각 실로부터 주출입구 또는 비상구까지 설치할 것.
2.  바닥으로부터 높이 **50cm 이하의 위치** 또는 바닥면에 설치할 것.
3.  피난유도 표시부는 **50cm 이내의 간격**으로 연속되도록 설치할 것.
4.  부착대에 의하여 견고하게 설치할 것.
5.  외광 또는 조명장치에 의하여 상시 조명이 제공되거나 비상조명등에 의한 조명이 제공되도록 설치할 것.

### 61, 66. 유도등의 전원 및 용량

- **전원으로 이용되는 것 3가지:** 축전지, 교류전압의 옥내간선, 전기저장장치.
- **비상전원:** 축전지.
- **비상전원 용량:**
  - 일반적으로 해당 유도등을 유효하게 **20분 이상** 작동시킬 수 있어야 합니다.
  - 지하층으로서 도매시장 등 특정 장소인 경우 **60분 이상** 작동시킬 수 있어야 합니다.
- **3선식 배선에 의한 점등 필수 경우 3가지 (점멸기 설치 시):**
  1.  자동화재탐지설비의 감지기 또는 발신기가 작동되는 때.
  2.  비상경보설비의 발신기가 작동되는 때.
  3.  자동소화설비가 작동되는 때. (상용전원 정전 또는 전원선 단선 시, 방재업무 통제소에서 수동 점등 시도 해당됨).

### 62. 객석유도등 설치 제외 장소 2가지

1.  주간에만 사용하는 장소로서 채광이 충분한 객석.
2.  거실 등의 각 부분으로부터 하나의 거실 출입구에 이르는 보행거리가 20m 이하인 객석의 통로로서 그 통로에 통.

### 63. 2선식 및 3선식 유도등 비교

| 구분     | 2선식 (상시 점등)                                                                                        | 3선식 (수신기 연동)                                                                               |
| :------- | :------------------------------------------------------------------------------------------------------- | :------------------------------------------------------------------------------------------------ |
| **내용** | 평상시 교류전원에 의해 점등. 점멸기에 의한 소등 시 비상전원 충전이 되지 않으므로 점멸기를 설치하지 않음. | 평상시 소등, 화재 시 점등 (비상전원 항시 충전 상태). 점멸기 소등 시에도 비상전원에 충전은 계속됨. |
| **장점** | 평상시 상시 점등되므로 유지관리가 용이함.                                                                | 평상시 유도등 소등으로 에너지 절감 효과, 등기구 수명 연장.                                        |

### 64, 67. 피난구유도등 설치 기준

- **설치 장소 4가지:**
  1.  옥내로부터 직접 지상으로 통하는 출입구 및 그 부속실의 출입구.
  2.  직통계단, 직통계단의 계단실 및 그 부속실의 출입구.
  3.  출입구에 이르는 복도 또는 통로로 통하는 출입구.
  4.  안전구획된 거실로 통하는 출입구.
- **설치 높이:** 피난구의 바닥으로부터 높이 **1.5m 이상**으로서 출입구에 인접하도록 설치.
- **표시면 색상:** **녹색 바탕에 백색 표시**.
- **표시면 식별 거리:** 상용전원으로 등을 켤 경우 직선거리 **30m**, 비상전원으로 등을 켤 경우 직선거리 **20m**.

### 68. 통로유도등 설치 장소

- 복도통로유도등: **복도**.
- 거실통로유도등: **거실의 통로**.
- 계단통로유도등: **계단**.

---

## 소화활동설비 (비상콘센트설비)

### 71. 비상콘센트설비 일반 기준

- **설치 목적:** 화재 발생 시 소방대의 필요한 전원을 전용 회선으로 공급받기 위하여.
- **전원선 배선:** **내화배선**.
- **전원회로 개수:** 각 층에 있어서 **2개 이상**이 되도록 설치해야 합니다.
- **접지:** **제3종 접지공사**, 접지저항값 **100Ω 이하**.

### 73. 비상콘센트 보호함 설치 기준 3가지

1.  보호함에는 쉽게 개폐할 수 있는 문을 설치할 것.
2.  보호함의 표면에 “비상콘센트” 라고 표지한 표지를 할 것.
3.  보호함 상부에 **적색의 표시등**을 설치할 것 (옥내소화전함 등의 표시등과 겸용 가능).

### 74, 76. 비상콘센트 전기적 기준 및 용량

- **플러그 접속기:** **접지형 2극** 플러그 접속기를 사용해야 합니다.
- **전선 용량 산정:** 하나의 전용회로에 설치하는 비상콘센트가 7개일 경우, **3개**의 공급용량을 합한 용량 이상으로 해야 합니다.
- **하나의 전용회로 설치 개수:** **10개** 이하.
- **절연저항:** 전원부와 외함 사이를 500V 절연저항계로 측정할 때 **20 MΩ** 이상이어야 합니다.
- **절연내력 시험:** 정격전압이 150V 이상인 경우 (정격전압 × 2 + 1,000V 실효전압)을 가하여 **1분 이상 견딜** 것.
- **상용전원회로 분기점:**
  - 저압수전인 경우: **인입개폐기의 직후**.
  - 고압/특고압수전인 경우: **전력용 변압기 2차측의 주차단기 1차측 또는 2차측**.

---

## 소화활동설비 (무선통신보조설비)

### 78. 누설동축케이블 설치 기준

- **재질:** **불연 또는 난연성**의 것으로서 습기에 따라 전기의 특성이 변질되지 않아야 합니다.
- **고정 간격:** **4m** 이내마다 금속제 또는 자기제 등의 지지금구로 벽, 천장, 기둥 등에 견고하게 고정시킬 것 (불연재료로 구획된 반자 안은 제외).
- **고압 전로 이격:** **1.5m** 이상 떨어진 위치에 설치 (정전기 차폐장치를 유효하게 설치한 경우 제외).
- **끝부분:** **무반사 종단저항**을 견고하게 설치할 것.
- **임피던스:** **50Ω**.

### 81. 무선기기접속단자 설치 기준 3가지

1.  단자는 한국산업규격에 적합한 것으로 하고, 바닥으로부터 높이 **0.8m 이상 1.5m 이하**의 위치에 설치할 것.
2.  지상에 설치하는 접속단자는 보행거리 **300m 이내**마다 설치하고, 다른 용도로 사용되는 접속단자에서 **5m 이상**의 거리를 둘 것.
3.  단자의 보호함 표면에 “무선기기접속단자”라고 표시한 표지를 할 것.

### 83. 무선통신보조설비 분배기, 분파기, 혼합기 설치 기준

1.  먼지, 습기 및 부식 등에 따라 기능에 이상을 가져오지 아니하도록 할 것.
2.  임피던스는 **50Ω**의 것으로 할 것.

### 85. 증폭기 설치 기준 3가지

1.  전원은 전기가 정상적으로 공급되는 축전지, 전기저장장치, 또는 교류전압 옥내간선으로 하고, 전원까지의 배선은 전용으로 할 것.
2.  증폭기의 전면에는 주회로의 전원이 정상인지의 여부를 표시할 수 있는 **표시등 및 전압계**를 설치할 것.
3.  증폭기에는 비상전원이 부착된 것으로 하고, 해당 비상전원 용량은 무선통신보조설비를 유효하게 **30분 이상** 작동시킬 수 있는 것으로 할 것.

### 87. 임피던스미터 (LCR Meter) 용도 및 측정 방법 3가지씩

- **용도:** 인덕턴스(L) 측정, 커패시턴스(C) 측정, 저항(R) 측정.
- **측정 방법:** 주파수의 범위를 설정, 측정하고자 하는 기기의 양단에 탐침을 접속, 임피던스 등을 측정.

### 88. 비상방송설비 앰프/스피커 임피던스 매칭 순서 3단계

1.  스피커의 임피던스 및 음성입력을 선정한다.
2.  스피커의 임피던스 및 음성입력에 따른 앰프(AMP)의 출력을 선정한다.
3.  앰프(AMP)의 출력모드를 설정한다.

### 89. 배연창설비

- **설치 층:** **6층**부터 설치합니다.
- **구동 방식 2가지:** 모터방식, 솔레노이드 방식.
- **하나의 배연구 면적:** **1㎡** 이상.

---

## 전원설비 및 배선

### 91. 배관 공사 기준 (합성수지관/금속관 길이, 접속 재료)

- **표준 길이:** 합성수지관 **4m**, 금속관 **3.6m**.
- **금속관과 박스 접속 시:** **로크너트**를 사용하며 접속 1개소에 최소 **2개**를 사용합니다.
- **노출 배관 공사 중 3/4 방향 분기 자재:** **유니버셜 엘보**.

### 92. 후강전선관 관련

- **호칭 표시 방법:** 관 내경의 근사값을 **짝수**로 표시 (예: 16mm, 22mm, 28mm).
- **표준 길이:** **3.6m**.

### 93. 후강전선관 콘크리트 매입 두께

전선관의 두께는 일반적으로 **1.2mm 이상**이 적당합니다.

### 96. 금속관 공사 굴곡 기준

- 금속관을 구부릴 때 단면이 심하게 **변형**되지 않도록 하며, 그 안측의 **반지름**은 관 안지름의 **6배** 이상이 되어야 합니다.
- 아우트렛박스 사이 또는 전선 입입구가 있는 기구 사이의 금속관은 **3개소**를 초과하는 **직각 또는 직각에 가까운** 굴곡 개소를 만들어서는 안 되며, 굴곡 개소가 많거나 관 길이가 **30m**를 넘는 경우에는 **풀박스**를 설치하는 것이 바람직합니다.

### 97, 98. 금속관 공사 부속품

- **링 리듀셔:** 박스나 캐비닛의 노크아웃 지름이 금속관 지름보다 클 때 박스 내외 양측에 사용하는 부품.
- **커플링:** 금속관 상호간의 접속에 사용하는 부속품.
- **유니언커플링:** 금속관이 고정되어 있어 회전시켜 접속할 수 없을 때 사용하는 부품.
- **노멀밴드 대체 자재:** 유니버셜 엘보.

### 101. 금속관 지중 매입 및 박스 접속 (특이사항)

- 금속관은 직접 지중에 매입하여 배관하여서는 아니 되나, 공사상 부득이한 경우 후강전선관을 사용하고 **방수, 방부** 조치로서 **주트**를 감거나 **콘크리트**로 감싸는 등의 방호장치를 하는 경우는 적용하지 않습니다.
- 금속관과 박스 접속 시 (틀어 끼우는 방법 외) **로크너트 2개**를 사용하여 양측을 조여야 합니다 (부싱 등으로 견고하게 부착할 경우 제외).

### 103. 비상전원용 발전기 근접 설치 기기 4가지

발전기와 부하에 이르는 전로에 있어서 가장 가까운 장소에 설치해야 하는 기기는 **개폐기, 과전류차단기, 전압계, 전류계**입니다.

### 104. 내화배선 공사 방법

금속관, 2종 금속제 **가요전선관** 또는 **합성수지관**에 수납하여 **내화구조**로 된 벽 또는 바닥 등에 벽 또는 바닥의 표면으로부터 **25mm 이상**의 깊이로 매설하여야 합니다.
