<h3 id="저항-관련-내용">🧪 저항 관련 내용</h3>
<ul>
  <li>
    <strong>절연저항 기준</strong>
    <ul>
      <li>감지기회로 및 부속회로: 0.1 MΩ 이상 (DC 250V 절연저항계 사용)</li>
      <li>
        비상경보설비 축전지설비:
        <ul>
          <li>충전부와 외함간: 5 MΩ 이상</li>
          <li>교류 입력측과 외함간: 20 MΩ 이상</li>
          <li>절연된 선로간: 20 MΩ 이상</li>
        </ul>
      </li>
      <li>누전경보기 수신부: 5 MΩ 이상</li>
      <li>비상콘센트설비: 20 MΩ 이상 (DC 500V 절연저항계 사용)</li>
    </ul>
  </li>
</ul>
<hr />
<h3 id="시간-관련-내용-분-초">⏱️ 시간 관련 내용 (분, 초)</h3>
<ul>
  <li>
    <strong>가스누설경보기</strong>
    <ul>
      <li>수신 개시 → 표시등 점등까지: 60초 이내</li>
      <li>
        예비전원 용량:
        <ul>
          <li>1회선용: 감시 20분 + 경보 10분</li>
          <li>2회로 이상: 감시 10분 + 경보 10분</li>
        </ul>
      </li>
    </ul>
  </li>
  <li>
    <strong>유도등 비상전원 작동 시간</strong>
    <ul>
      <li>일반 장소: 20분 이상</li>
      <li>지하층 도매시장 등: 60분 이상</li>
    </ul>
  </li>
  <li>
    <strong>무선통신보조설비 증폭기</strong>
    <ul>
      <li>비상전원 작동 시간: 30분 이상</li>
    </ul>
  </li>
</ul>
<hr />
<h3 id="높이-관련-내용">📏 높이 관련 내용</h3>
<ul>
  <li>
    <strong>감지기 설치 기준</strong>
    <ul>
      <li>
        감지기 부착면 ↔︎ 바닥면 거리: 2.3m 이하 (축적기능 감지기 설치 기준)
      </li>
      <li>
        조작부 위치 (예: 수동기동장치, 유도등): 바닥으로부터 0.8m 이상 ~ 1.5m
        이하
      </li>
      <li>피난구유도등 설치 높이: 바닥으로부터 1.5m 이상</li>
      <li>축광방식 피난유도선: 바닥으로부터 50cm 이하</li>
    </ul>
  </li>
  <li>
    <strong>공기관 두께 및 외경</strong>
    <ul>
      <li>두께: 0.3mm 이상</li>
      <li>외경: 1.9mm 이상</li>
    </ul>
  </li>
</ul>
<hr />
<h3 id="거리-관련-내용">📐 거리 관련 내용</h3>
<ul>
  <li>
    <strong>감지기 설치 거리</strong>
    <ul>
      <li>
        연기감지기:
        <ul>
          <li>복도/통로: 보행거리 30m마다 1개 이상 (3종은 20m)</li>
          <li>계단/경사로: 수직거리 15m마다 1개 이상 (3종은 10m)</li>
          <li>벽 또는 보로부터 0.6m 이상 떨어진 곳에 설치</li>
        </ul>
      </li>
      <li>
        공기관식 차동식 분포형 감지기:
        <ul>
          <li>공기관 노출부분: 감지구역마다 20m 이상</li>
          <li>공기관 길이: 100m 이하</li>
          <li>공기관 ↔︎ 감지구역 각 변: 수평거리 1.5m 이하</li>
          <li>공기관 상호간 거리: 6m 이하 (내화구조는 9m 이하)</li>
        </ul>
      </li>
    </ul>
  </li>
  <li>
    <strong>유도등 관련</strong>
    <ul>
      <li>피난유도선 표시부 간격: 50cm 이내</li>
      <li>
        피난구유도등 식별 거리:
        <ul>
          <li>상용전원: 30m</li>
          <li>비상전원: 20m</li>
        </ul>
      </li>
      <li>
        무선기기접속단자:
        <ul>
          <li>보행거리 300m 이내마다 설치</li>
          <li>다른 단자와 5m 이상 이격</li>
        </ul>
      </li>
    </ul>
  </li>
</ul>
<hr />
